[
  {
    "id": 29,
    "sentence": "电力变压器是工、矿企业，电力系统发变电企业的核心设备，安全经济运行与否，轻则关系到企业的安全和经济效益，发生变压器设备事故还将影响或干扰国民经济的稳定运行。",
    "cause-effect": [
      "变压器设备事故,影响国民经济稳定运行"
    ]
  },
  {
    "id": 29,
    "sentence": "经检查确认是误投1 号主变温度高保护压板，主变温度高保护动作掉闸。",
    "cause-effect": [
      "误投1号主变温度高保护压板,主变温度高保护动作掉闸"
    ]
  },
  {
    "id": 29,
    "sentence": "19时18分，1号发电机带1号主变零起升压至1号发电机静子电压9500V时，电气主控室事故喇叭响，1号机控制盘：“主变轻瓦斯”、“主变重瓦斯“、 “保护动作”“录波器动作”信号亮。",
    "cause-effect": [
      "1号发电机带1号主变零起升压至9500V,主变轻瓦斯信号亮",
      "1号发电机带1号主变零起升压至9500V,主变重瓦斯信号亮",
      "1号发电机带1号主变零起升压至9500V,保护动作信号亮",
      "1号发电机带1号主变零起升压至9500V,录波器动作信号亮",
      "电气主控室事故喇叭响,控制盘信号亮"
    ]
  },
  {
    "id": 29,
    "sentence": "经检查，1号主变差动及重瓦斯保护动作掉闸。",
    "cause-effect": [
      "1号主变差动及重瓦斯保护动作,掉闸"
    ]
  },
  {
    "id": 29,
    "sentence": "1.2 事故处理19时整检查1号主变系统无异常并确认开关掉闸原因后，断开1号主变温度高保护压板。",
    "cause-effect": [
      "确认开关掉闸原因,断开温度高保护压板"
    ]
  },
  {
    "id": 29,
    "sentence": "19时18分，1号发电机带1号主变压器零起升压至1号机静子电压9500V时，1号主变发生喷油、开关跳闸。",
    "cause-effect": [
      "1号发电机带1号主变压器零起升压,1号主变喷油",
      "1号主变喷油,开关跳闸"
    ]
  },
  {
    "id": 29,
    "sentence": "1.3 设备检查经对变压器内部检查发现，变压器低压侧V相绕组引线固定支架支撑木架断裂，一根螺栓掉落，使其支撑角铁下沉，旁边右侧400mm处低压侧V、W相引出线下部汇流排间有放电烧痕，引线绝缘有碳黑现象。",
    "cause-effect": [
      "支撑木架断裂,支撑角铁下沉",
      "支撑角铁下沉,V、W相引出线汇流排间放电",
      "螺栓掉落,支撑角铁下沉",
      "引线绝缘碳黑,V、W相引出线汇流排间放电"
    ]
  },
  {
    "id": 29,
    "sentence": "V相绕组围屏中间护箍断裂。",
    "cause-effect": [
      "V相绕组围屏中间护箍断裂,设备损坏"
    ]
  },
  {
    "id": 29,
    "sentence": "1.4原因分析1.4.1 1号主变温度高保护误投掉闸是造成1号机组掉闸的主要原因。",
    "cause-effect": [
      "1号主变温度高保护误投掉闸,1号机组掉闸"
    ]
  },
  {
    "id": 29,
    "sentence": "1.4.2变压器存在上述制造缺陷，其支撑角铁长期在重力作用和所支撑重物的压力作用下下沉，造成与其下方的W相低压侧绕组引出线铜排绝缘距离小于放电距离形成接地短路产生弧光，弧光击穿绝缘油引起V、W相相间短路，造成变压器瓦斯保护和V、W相差动保护动作。",
    "cause-effect": [
      "变压器制造缺陷,支撑角铁下沉",
      "支撑角铁下沉,W相低压侧绕组引出线铜排绝缘距离不足",
      "绝缘距离不足,接地短路产生弧光",
      "弧光,绝缘油击穿",
      "绝缘油击穿,V、W相相间短路",
      "相间短路,瓦斯保护动作",
      "相间短路,V、W相差动保护动作"
    ]
  },
  {
    "id": 29,
    "sentence": "将变压器低压侧所有引出线进行重新加固，对接触面的平整度重新进行处理,重新更换低压侧连线绝缘纸,严格按<<电力变压器检修导则>>要求加装双蝶簧及采用不锈钢螺钉固定支架,严防出现绝缘支架松动现象。",
    "cause-effect": [
      "绝缘支架松动,严防出现"
    ]
  },
  {
    "id": 29,
    "sentence": "1.6.3 将1号发电机定子接地保护由原9秒发信号，改为0秒发信号，以便及时发现发电机定子线圈及其引出线以至变压器内部低压绕组的接地故障。",
    "cause-effect": [
      "接地故障,发信号时间由9秒改为0秒"
    ]
  },
  {
    "id": 29,
    "sentence": "1.6.5 改进目前取油样方法,取油样时，应全过程应在全密封的状态下进行，油样不得与空气接触，应同时取油箱和油枕内油样，以使所取油样能更好的反映变压器油的数据。",
    "cause-effect": [
      "取油样全过程未全密封,油样数据不准确",
      "油样与空气接触,油样数据不准确",
      "未同时取油箱和油枕油样,油样数据不全面"
    ]
  },
  {
    "id": 29,
    "sentence": "经过检修处理后，7月3日22时16分, 1号主变零起升压正常后并网。",
    "cause-effect": [
      "检修处理,1号主变零起升压正常"
    ]
  },
  {
    "id": 29,
    "sentence": "SSPB--240000/2202变压器压力释放阀的控制电缆绝缘击穿2.1事件经过某年6月12日13时03分，运行中的B号机组“主变SPF7—360000/220压力跳闸”保护动作，B号主变油开关跳闸与系统解列。",
    "cause-effect": [
      "变压器压力释放阀控制电缆绝缘击穿,压力跳闸保护动作",
      "压力跳闸保护动作,B号主变油开关跳闸",
      "B号主变油开关跳闸,机组与系统解列"
    ]
  },
  {
    "id": 29,
    "sentence": "进一步检查发现，B号变压器压力释放阀的控制电缆接头处(在主变本体上部金属槽盒内)在运行中击穿，经处理,对地及相间绝缘均为200MΩ。",
    "cause-effect": [
      "控制电缆接头击穿,绝缘降低"
    ]
  },
  {
    "id": 29,
    "sentence": "2.2原因分析：B号主变压力释放阀控制电缆的接头处，手包绝缘运行中击穿，形成导电通道，启动了“B号主变压力跳闸保护”中间继电器5ZJ，导致 B号机组跳闸，是造成本次事件的直接原因。",
    "cause-effect": [
      "手包绝缘击穿,启动中间继电器5ZJ",
      "启动中间继电器5ZJ,B号机组跳闸",
      "B号机组跳闸,事件发生"
    ]
  },
  {
    "id": 29,
    "sentence": "在主变停电检修中没有及时对该电缆进行良好的检查和维护，使该控制电缆接头自投入运行4年多时间里，这一潜伏性绝缘缺陷，没有及时的发现和处理，是造成该事件的间接原因。",
    "cause-effect": [
      "未及时检查维护,绝缘缺陷未发现",
      "绝缘缺陷未发现,控制电缆接头故障"
    ]
  },
  {
    "id": 29,
    "sentence": "主变压力释放阀动作保护，在设计规程GB-1485中规定“该保护可以作用跳闸，也可以作用于信号”，因此东北某省电力勘测设计院在设计时，上述两个回路设计都有，而且在施工时按设计安装了上述两个回路，机组至投入运行后，该保护一直投入运行，各级管理人员和继电保护专业人员，对该保护是否一定作用跳闸疏于管理，在DL/572-95电力变压器运行规程中5.4中，明确规定：“变压器的压力释放阀接点宜作用于信号”。",
    "cause-effect": [
      "设计规程规定保护可作用跳闸或信号,设计院设计两个回路",
      "施工按设计安装两个回路,保护投入运行",
      "管理人员疏于管理是否作用跳闸,未按运行规程调整保护方式",
      "运行规程规定接点宜作用于信号,实际运行中未执行该规定"
    ]
  },
  {
    "id": 29,
    "sentence": "其含义是该压力释放阀动作可靠性差，易造成主变的误动。",
    "cause-effect": [
      "压力释放阀动作可靠性差,主变误动"
    ]
  },
  {
    "id": 29,
    "sentence": "取消该控制电缆的中间接头和全厂压力释放阀接点仅作用于信号改造，取消压力释放阀跳闸回路或将该回路的保护压板断开，并在运行规程中对压力释放阀动作后的处理进行重新补充规定。",
    "cause-effect": [
      "取消压力释放阀跳闸回路,保护压板断开"
    ]
  },
  {
    "id": 29,
    "sentence": "3变压器套管内部严重缺油造成事故3.1事件经过8月14日20时47分220千伏(kV)变电所一声巨响，SSPSL-150000/220/Y0/Y0/D高备变220千伏(kV)侧W相套管爆炸着火。",
    "cause-effect": [
      "变压器套管内部严重缺油,套管爆炸着火"
    ]
  },
  {
    "id": 29,
    "sentence": "主控制室警铃、警报响，中央信号盘“主机、主变掉牌”信号表示，高备变盘“压力下降”、“瓦斯回路故障”、“轻瓦斯动作”、“通风回路故障”信号表示，开关掉闸。",
    "cause-effect": [
      "警铃警报响,中央信号盘显示主机主变掉牌",
      "中央信号盘显示主机主变掉牌,开关掉闸",
      "高备变盘压力下降,开关掉闸",
      "高备变盘瓦斯回路故障,开关掉闸",
      "高备变盘轻瓦斯动作,开关掉闸",
      "高备变盘通风回路故障,开关掉闸"
    ]
  },
  {
    "id": 29,
    "sentence": "高备变220千伏(kV)侧W相套管着火，人员迅速打119报警，同时拉开高备变三侧开关、刀闸，组织救火，接到报警后，相关人员将火扑灭。",
    "cause-effect": [
      "高备变220千伏侧W相套管着火,人员报警",
      "高备变220千伏侧W相套管着火,拉开高备变三侧开关、刀闸",
      "人员报警,火被扑灭"
    ]
  },
  {
    "id": 29,
    "sentence": "3.2原因分析3.2.1事故直接原因，变压器W相套管缺油经分析认为，由于变压器套管内部严重缺油，加之有潮气侵入，(该地区持续下雨)在套管内部导电杆上部电容芯上边缘处，电场分布不均匀、电场强度大、对地电位高，先产生电晕和局部放电，然后沿电容芯表面爬电，最后经套管法兰和箱体及地线放电击穿(变压器器身接地线已熔断)，造成W相套管接地性故障，并引起套管爆炸，引发套管绝缘油的燃烧起火。",
    "cause-effect": [
      "变压器套管缺油,电场分布不均匀",
      "潮气侵入,电场强度大",
      "电场强度大,产生电晕和局部放电",
      "局部放电,沿电容芯表面爬电",
      "爬电,经法兰和箱体放电击穿",
      "放电击穿,造成W相接地故障",
      "W相接地故障,套管爆炸",
      "套管爆炸,绝缘油燃烧起火"
    ]
  },
  {
    "id": 29,
    "sentence": "对变压器本体产生高温烘烤，使得变压器W相附近局部温度急剧升高，在高温作用下氧化、分解而析出各种成分的气体，内部形成气流，造成矽胶罐密封薄弱处向外喷油。",
    "cause-effect": [
      "高温烘烤,局部温度升高",
      "高温作用,氧化分解析出气体",
      "氧化分解析出气体,形成气流",
      "气流,喷油"
    ]
  },
  {
    "id": 29,
    "sentence": "造成W相套管烧损的主要原因是该套管缺油，潮气侵入或可能进水而引发沿面放电击穿，最后导致套管爆炸。",
    "cause-effect": [
      "套管缺油,潮气侵入或进水",
      "潮气侵入或进水,沿面放电击穿",
      "沿面放电击穿,套管爆炸"
    ]
  },
  {
    "id": 29,
    "sentence": "3.2.2间接原因一是检修维护不到位:新机高备变于2009年6月5日进行了春检预试工作，并未发现任何异常情况，但没有对变压器进行全面的检查。",
    "cause-effect": [
      "检修维护不到位,未发现变压器异常"
    ]
  },
  {
    "id": 29,
    "sentence": "多年来，高备变未进行过大修，电气检修人员对设备底数不清，最终导致高备变损坏事故发生。",
    "cause-effect": [
      "高备变未进行大修,电气检修人员对设备底数不清",
      "电气检修人员对设备底数不清,高备变损坏事故发生"
    ]
  },
  {
    "id": 29,
    "sentence": "二是化学对油质监督不力。",
    "cause-effect": [
      "化学对油质监督不力,油质问题发生"
    ]
  },
  {
    "id": 29,
    "sentence": "化学《油分析监督管理》规定要定期进行绝缘油的分析工作，但新机高备变套管从未进行过油质分析，致使变压器套管缺油状况未能及时被发现。",
    "cause-effect": [
      "未进行油质分析,未能发现缺油状况"
    ]
  },
  {
    "id": 29,
    "sentence": "通过此次事故，举一反三，对其它电气设备的油质监督全部复查一遍，发现问题及时解决，避免同类事故再次发生。",
    "cause-effect": [
      "事故,油质监督复查",
      "油质监督复查,发现问题",
      "发现问题,解决问题",
      "解决问题,避免同类事故"
    ]
  },
  {
    "id": 29,
    "sentence": "4变压器内部放电造成跳闸4.1 变压器内部放电造成跳闸4.1.1 某厂3号主变内部存在放电故障，机组设备被迫停运。",
    "cause-effect": [
      "变压器内部放电,跳闸",
      "放电故障,机组设备停运"
    ]
  },
  {
    "id": 29,
    "sentence": "原因：B相线圈上部钢压圈与压顶螺帽之间的绝缘垫块移位脱落，造成钢压圈与压顶螺帽之间放电，有明显的放电痕迹，致使钢压圈形成“短路匝”。",
    "cause-effect": [
      "绝缘垫块移位脱落,钢压圈与压顶螺帽之间放电",
      "钢压圈与压顶螺帽之间放电,钢压圈形成短路匝"
    ]
  },
  {
    "id": 29,
    "sentence": "1号主变被迫停止运行，更换1号主变A相高压套管。",
    "cause-effect": [
      "1号主变停止运行,更换1号主变A相高压套管"
    ]
  },
  {
    "id": 29,
    "sentence": "原因：含气空腔中的放电，已导致固体绝缘物产生放电痕迹或穿孔，这种空腔是由于不完全浸渍、气体过饱和、空吸作用、高湿度等原因造成。",
    "cause-effect": [
      "含气空腔中的放电,固体绝缘物产生放电痕迹或穿孔",
      "不完全浸渍,含气空腔",
      "气体过饱和,含气空腔",
      "空吸作用,含气空腔",
      "高湿度,含气空腔"
    ]
  },
  {
    "id": 29,
    "sentence": "4.1.3某厂1号主变高压侧B相套管喷油，被迫停机。",
    "cause-effect": [
      "1号主变高压侧B相套管喷油,被迫停机"
    ]
  },
  {
    "id": 29,
    "sentence": "原因：由于气温低(-21度)造成主变高压侧B相套管穿芯铁杆与导电杆收缩率不同，又由于穿芯铁杆上部紧固螺丝有所松动，导致下部接线头与导电杆下端面接触不良，由于铁杆过热放电产生大量热量，将套管中油加热，体积膨胀压力增大，使油从套管从上部喷出。",
    "cause-effect": [
      "气温低(-21度),主变套管穿芯铁杆与导电杆收缩率不同",
      "穿芯铁杆紧固螺丝松动,接线头与导电杆接触不良",
      "接触不良,铁杆过热放电",
      "铁杆过热放电,套管油加热",
      "套管油加热,油体积膨胀压力增大",
      "油体积膨胀压力增大,油从套管上部喷出"
    ]
  },
  {
    "id": 29,
    "sentence": "4.2.2 重视接地网及电气设备接地引下线的定期检查，防止接地装置腐蚀断裂、接地故障电流烧断接地装置等事故发生。",
    "cause-effect": [
      "接地装置腐蚀断裂,接地故障电流烧断接地装置"
    ]
  },
  {
    "id": 29,
    "sentence": "巡检中，应高度重视主变高压套管的油位，防止高压套管缺油爆炸引起主设备损坏。",
    "cause-effect": [
      "高压套管缺油爆炸,主设备损坏"
    ]
  },
  {
    "id": 29,
    "sentence": "恶劣天气应增加巡视次数，发现绝缘表面放电严重设备及时上报厂部协调处理，防止污闪事故发生。",
    "cause-effect": [
      "恶劣天气,增加巡视次数",
      "发现绝缘表面放电严重设备,上报厂部",
      "防止污闪事故发生,协调处理"
    ]
  },
  {
    "id": 29,
    "sentence": "重视升压站支柱瓷瓶的运行安全性，严防升压站瓷瓶断裂事故发生，定检期间重视母线侧支柱瓷瓶的检查和更换工作，重点检查瓷瓶铸铁根部、顶部转动部位，发现异常应及时更换。",
    "cause-effect": [
      "重视瓷瓶运行安全性,防止瓷瓶断裂事故",
      "定检期间检查瓷瓶,及时发现异常",
      "异常情况未更换,可能导致事故发生",
      "重点检查铸铁根部,确保瓷瓶结构稳定",
      "顶部转动部位异常,应及时进行更换"
    ]
  }
]